# AHU 传感器数据预处理与初步诊断报告
**报告生成时间**：2026-04-05
**研究对象**：韩国 AHU 实验数据集（2024年1月）

---

## 1. 数据预处理概况
- **样本规模**：从原始 5471 行重采样并对齐至 2957 行（15分钟步长）。
- **质量检查**：
    - 物理量程过滤：已剔除超出 0-50°C 的异常值。
    - 智能插补：采用基于 **Scikit-learn** 的线性回归模型（SA = f(T1, Valve)）完成缺失值填补。
    - 突变扫描：经 3-Sigma 滑动窗口检测，原始数据无显著高频瞬时尖峰，信号质量平稳。

## 2. 特征工程结果
- **时间维度**：已提取小时、星期几、工作日标签。
- **物理指标**：
    - 计算了 **供回水温差 ($\Delta T_{water}$)** 以衡量换热强度。
    - 计算了 **送风偏差 (Supply Air Deviation)** 以量化控制精度。
    - 计算了 **负荷指标 (Load Index)** 用于多变量关联分析。

## 3. 逻辑一致性与故障诊断 (FDD)
- **工况识别**：
    - 供暖模式 (Heating)：1044 行
    - 制冷模式 (Cooling)：274 行
    - 停机/平衡 (Standby)：1639 行
- **逻辑异常发现**：共识别出 **20 个** 显著物理逻辑冲突点。
- **核心故障特征**：
    - **系统静差**：送风温度长期偏离设定值，平均偏差达 **8.09°C**。
    - **指令-反馈脱节**：在 1 月 29 日等时段，阀门开度饱和（99.98%）但温差几乎为零（< 0.2°C），判定为执行器卡死或热源丢失故障。

## 4. 结论与建议
1. **数据可用性**：清洗后的数据集逻辑自洽，特征维度丰富，完全满足机器学习建模（如随机森林、LSTM）的需求。
2. **重点研究方向**：建议后续针对“高送风偏差”背后的传感器偏置（Bias Fault）进行定量补偿研究。

---
*报告由 AI 协作助手生成，仅供科研参考。*
